# 主网线路两种人能力提升培训课件 — 图片内容文字描述

> 说明：课件中具体的公司名称、地名、编号、变电站名、线路名、人名、电话号码等敏感信息已做模糊化处理。以下描述中，无法辨认的公司名、地名、变电站名、线路名、人名一律用"某某"或"某"代替；无法辨认的编号、电话号码一律用"XX"或"XXXXX"代替。

---

## 第7页

**图片内容：** 一张浅绿色背景的表格截图，标题为"某某供电局输电管理所2018年2月份综合计划"。

表格列为：序号、项目名称、项目来源、是否停电、计划开始时间、计划结束时间。

- 项目名称为"大修技改项目"，来源为"输电管理所2018年500kV输电线路防绕击避雷针拆除项目"和"500kV输电线路日常维护项目"。
- 包含三项工作内容：
  1. 500kV某某乙线#253~#268易发火区线走廊，大跨越档特殊巡视（不停电，2月1日至2月28日）。
  2. 500kV某某甲线106~123号塔，共18基塔防绕击避雷针拆除（停电，2018/02/26 10:00至2018/03/02 18:00）。
  3. 1.500kV某某甲线114塔自爆绝缘子更换；2.500kV某某线#106~#131部分杆塔登塔检查（绝缘子外观检查、导线及引流线连接器检查、导线检查、地线检查、金具检查、附属设备），对登塔检查发现的缺陷进行处理；3.500kV某线#106~#131走线检查。（停电，2018/02/26 10:00至2018/03/02 18:00）。

---

## 第9页

**图片内容：** 一张"现场勘察记录表"的照片/扫描件。

表头信息：
- 记录人：（手写签名，已模糊）
- 勘察日期：2017年01月10日
- 勘察单位：（手写，含某某送变电工程公司某某工作班、某某供电局输电管理所运维三班，已模糊）
- 勘察负责人及人员：（手写多人签名，已模糊）
- 工作任务：220kV某某II回线17、30、36、45、69塔共5基防绕击避雷针拆除。

正文"一、初勘"部分：
1. 需要停电的范围：1.500kV某某变电站220kV某某II回线断开2551、2552断路器，拉开25511、25512、25521、25522隔离离开关，电压互感器二次侧空气开关气开；2.220kV某某变电站220kV某某II回线断开241断路器，拉开2411、2412、2416隔离开关，电压互感器二次侧空气开关气开。
2. 保留的带电部位：220kV某某I回线。
3. 作业现场的条件、环境及其他危险点：220kV某某II回线与220kV某某II回线同杆架设，220kV某某I回线运行；作业现场应与带电部分保持安全距离；高空坠落、物体打击、森林火灾。
4. 应采取的安全措施：1.500kV某某变电站220kV某某II回合上线路侧25516接地开关；2.220kV某某变电站220kV某某II回合上线路侧2416接地开关；3.在带电杆塔作业过程中严格使用安全带，安全带应系在牢固的构件上；500kV某某II回线作业过程中严格使用双钩和白棕绳保护；人员攀登杆塔过程中正确使用安全防护用品；高挂低用，不得失去安全带保护；作业期间500kV某某II回线作业期间，安全带后备保护扣环必须扣在杆塔上；6.作业人员必须戴好安全帽，杆上必须使用安全工具袋；工具袋及塔上作业的相关工具必须固定牢固；7.作业前应召开班会，要求作业人员进入林区，严禁带火种上山，林区严禁吸烟。
5. 附图与说明：附图另见（附件至少包含作业点照片、停电设备照片、作业点临近带电体照片、主要危险点照片共计四张照片）。

图片下方有两张现场照片：左侧是输电线路杆塔侧视照片，右侧是铁塔正面照片，旁边标注"220kV某某"竖排文字。

---

## 第11页

**图片内容：** 上半部分为两张输电线路铁塔照片（左侧为杆塔侧面照片，右侧为杆塔正面照片），下方为表格文字。

下方文字：
- "二、复勘（复勘人：某某某、某某某（手写签名，已模糊）） 复勘时间：2018年01月18日"
- "1.初勘是否满足开展作业应具备的条件：是"
- "2.需补充的事项：（手写文字，已模糊，内容为近期雨季较多、雷雨天气应对应暂停作业，应合理安排工作任务。）"

填表说明：项目负责人或工作项目负责人根据工作任务要求，组织现场勘察并填写《现场勘察记录》，现场勘察应查看检修（施工）作业需要停电的范围、保留的带电部位、装设接地线的位置、邻近线路、交叉跨越、多电源、自备电源、地下管线设施和作业现场的条件、环境及其他影响作业的危险点。

---

## 第12页

**图片内容：** 一张"线路运维三班 电力线路安全技术交底单"的扫描件。编号为2017-07-08-08。

内容为机打文字与手写签名混合：
- 工作时间：停电日期2017年06月20日220kV输电线路绝缘子普查及修补更换计划。
- 工作地点：220kV某某II回线17、30、36、45、69号塔。
- 工作任务：220kV某某II回线17、30、36、45、69号塔登塔检查、绝缘子清扫。
- 计划工作时间：2017年07月08日至2017年07月10日。
- 工作单位：某某送变电工程公司。
- 交底时间：2017年07月08日。
- 交底地点：#45塔。
- 停电线路：220kV某某II回线（#45塔小号侧）。
- 应拉开断路器：2551、2552，25511、25521隔离开关，线路侧接地刀闸2411、2416隔离开关。
- 应合接地刀闸：220kV某某II回线#45塔小号侧（手动操作）。
- 工作地段：220kV某某II回线17、30、36、45、69号塔。
- 线路名称：220kV某某II回线。
- 接地线装设位置：#45塔大号侧。
- 工作要求：
  - "1.经批准后，方可开始工作（计划停电工作票）。"
  - "2.登塔作业前必须核对线路名称和杆号（上下核对）。"
  - "3.应设专责监护人，作业点应设专责监护人。"
  - "4.工作班人员在工作负责人监护下完成上述工作任务，工作前应进行安全交底。"
  - "5.220kV某某II回线#45塔小号侧，220kV某某II回线#45塔大号侧，工作中与带电线路保持10米以上安全距离。"
- 交底人签名：（手写，已模糊）
- 接收人签名：（手写，已模糊）

---
## 第17页

**图片内容：** 工作票编号的两张截图。

**第1张（17_01）：**
- 编号：2018-02-S1-021（机打文字）

**第2张（17_02）：**
- 编号：S2017-07-S1-002（手写文字）

---
## 第19页

**图片内容：** 工计划工作时间的截图。

- 计划工作时间：自 2018年02月28日09时00分 至 2018年03月01日20时00分

---
## 第20-23页（共用同一张图片）

**图片内容：** 工作票基本信息栏的截图。

- 工作负责人（监护人）：某某某（手写签名及电话号码，已模糊）
- 单位和班组：某某分公司/某某工作站（已模糊）
- 工作负责人及工作班人员总人数共13人
- 是否办理分组工作派工单：√否

---

## 第24页

**图片内容：** 两张截图。

**第1张（24_01）：**
- 工作班人员（不包含工作负责人）：田某、陶某某、薛某某、卢某某、蔡某、何某、余某某、何某某、张某某、李某某、张某某、闫某某。（全部为人名，已模糊）为工作班不分组时工作班人员名单的填写截图。

**第2张（24_02）：**
- 工作班分组时，工作班人员（不包含工作负责人）：陶某某(第一小组5人)，额某某(第二小组5人)，蔡某(第三小组5人)，何某(第四小组4人)。（全部为人名，已模糊）为工作班分组时工作班人员名单的填写截图。

---

## 第25页

**图片内容：** 一行机打文字截图。
- "工作任务：500kV某某甲线#124号直线塔A（上）相小号侧200m处#4子导线断股（9股）修补；C（中）相小号侧200m处#4子导线断股（4股）修补。"

---

## 第26页

**图片内容：** 一行机打文字截图。
- "停电线路名称：220kV某某II回线。"

---

## 第27页

**图片内容：** 一行机打文字截图。
- "工作地段：220kV某某II回线17、30、36、45、69号塔。"

---

## 第28-29页（共用同一张图片）

**图片内容：** 工作票安全措施栏的机打文字截图。

- "应拉断路器（开关）和隔离开关（刀闸）（厂站名及双重名称或编号）："
  1. 500kV某某变电站：220kV某某II回线2551、2552断路器及25511、25512、25521、25522隔离开关，电压互感器二次侧空气开关气开。
  2. 220kV某某变电站：220kV某某II回线241断路器及2411、2412、2416隔离开关，电压互感器二次侧空气开关气开。

- "应合的接地刀闸（注明双重名称或编号）或应装的接地线（装设地点）："
  1. 500kV某某变电站：220kV某某II回线线路侧25516接地开关。
  2. 220kV某某变电站：220kV某某II回线线路侧2416接地开关。

---

## 第30页

**图片内容：** 一行机打文字截图。
- "应设遮栏、应挂标示牌（注明位置）：在500kV某某变电站500kV某某甲线线路侧54622、54631隔离开关操作把手、线路电压互感器二次侧空气开关气开上，在500kV某某变电站500kV某某甲线线路侧54522、54531隔离开关操作把手、线路电压互感器二次侧空气开关气开上，悬挂"禁止合闸，线路有人工作"标示牌。"

---
## 第31页

**图片内容：**  一行机打文字截图。
- 其他安全措施和注意事项：1.工作前工作负责人与末级许可人联系，告知工作内容，在得到许可工作的命令后，用相同电压等级的合格的验电器验明线路确无电压，在工作地段两端装设接地线后方可开始工作。2.工作人员攀登杆塔前应核对线路名称及杆塔号。3.高处作业不得失去安全带保护。4.工作人员与带电线路最小安全距离不小于3米。5.工作应在良好天气下进行，如遇雷、雨、风速超过 10.7米/秒暂停工作。6.起吊重物必须栓牢固，吊件垂直下方不得站人。7.工作结束，拆除所装设的接地线，人员全部撤离现场后，工作负责人向末级许可人汇报。

  ---
## 第32页

**图片内容：** 接地线布置表格截图。
- "应装设的接地线"行包含"线路名称及杆号"和"接地线编号"两列。
- 线路名称及杆号列有6列：500kV某某甲线#122塔A相小号侧、500kV某某甲线#122塔B相小号侧、500kV某某甲线#122塔C相小号侧、500kV某某甲线#124塔A相大号侧、500kV某某甲线#124塔B相大号侧、500kV某某甲线#124塔C相大号侧。
- 接地线编号分别为：08-018-A、08-018-B、08-018-C、08-019-A、08-019-B、08-019-C。

---

## 第33页

**图片内容：** 两张截图。

**第1张（33_01）：**
- 签发栏：
  - 工作票签发人签名：某某某（手写，已模糊）
  - 时间：2018年02月27日16时24分
  - 工作票会签人签名：某某某（手写，已模糊）
  - 时间：2018年02月27日17时18分

**第2张（33_02）：**
- 一张钢笔在纸上签字的照片（无文字信息）。

---

## 第34页

**图片内容：**
- 第1张（34_01）：接收 值班负责人签名：曹某某     时间：2018 年 27 日 18 时 23 分（姓名已模糊）
- 第2张（34_02）：两个3D箭头图标（左侧为绿色向下箭头插入蓝色底座，右侧为红色向上箭头插入蓝色底座），无文字。

---

## 第35-38页（共用同一张图片）

**图片内容：** 工作许可栏的手写记录截图。

- "□工作许可人负责的本工作票"工作要求的安全措施"栏所述措施已经落实。"
- "保留或邻近的带电线路、设备：（手写文字，已模糊，内容为500kV某某甲线#...架，500kV某某线...带电运行。）"
- "其他安全注意事项：（手写文字，已模糊，内容为作业现场风较大，工作班人员必须控制好起吊系统。）"
- "工作许可人签名：（手写签名，已模糊）"
- "工作负责人签名：（手写签名及电话号码，已模糊）"
- "许可方式：电话下达（手写）"
- "时间：2018年02月28日10时23分（手写）"

---

## 第39页

**图片内容：** 一行手写文字截图。
- "指定 某某某、某某某（手写）为专责监护人。专责监护人签名：某某某、某某某（手写签名）"

---

## 第40页

**图片内容：** 安全交底栏的手写签名截图。
- "安全交代：工作班人员确认工作负责人所交代布置的工作任务、安全措施和作业安全注意事项。"
- "工作班人员（分组负责人）签名：（多人手写签名列表，已模糊）"
- "时间：2018年02月28日11时20分"

---
## 第41页

**图片内容：** 工作票"工作间断"栏的表格截图。

表格从左至右列依次为：工作间断时间、工作许可人、工作负责人、方式、工作开始时间、工作许可人、工作负责人、方式。

- 共3行记录，每行的"工作间断时间"和"工作开始时间"栏均为手写画"/"填写格式。
- 每行的"工作许可人"和"工作负责人"签名栏均为斜线"/"标记。
- 每行的"方式"栏均手写"无"字。
- 表格左侧边缘可见竖排手写字样"工作间断"及一处手写日期（不完整）。

---
## 第42页

**图片内容：** 工作票"工作变更"栏的表格截图，分为三个子表：

**一、工作任务变更：**
- "不需变更安全措施下增加的工作内容：无"
- 下方"工作负责人签名""工作许可人签名""工作票签发人签名"栏及"时间：__年__月__日__时__分"均画斜线"/"标记。

**二、工作负责人变更：**
- "工作票签发人签名""原工作负责人签名""工作许可人签名""现工作负责人签名"栏栏及"时间：__年__月__日__时__分"均画斜线"/"标记。

**三、工作班人员变更：**
- 表格列为：变更情况、工作票签发人/工作许可人、工作负责人、变更时间。
- 共3行记录，"变更情况"列每行均有手写"无"标记（笔迹已模糊）。
- "工作票签发人/工作许可人"列和"工作负责人"列均为斜线"/"标记。
- "变更时间"列均画"/"，未填写具体日期。

---
## 第43页
**图片内容：** 工作延期栏的手写截图。
时间、人员姓名均画"/"
申请方式 填写为：无

---
## 第44页

**图片内容：** 作业终结栏的手写记录截图。
- "全部作业于2018年02月28日19时45分结束，线路（或配电设备）上所装设的接地线共（6）组和使用的个人保安线已全部拆除，工作人员已全部撤离，材料工具已清理完毕，已恢复作业开始前状态。"
- "工作负责人签名：某某某（手写签名及电话号码XXXXXXXX，已模糊）"
- "工作许可人签名：某某某（手写签名及电话号码XXXXXXXX，已模糊）"
- "终结方式：电话办理（手写）"
- "时间：2018年02月28日19时45分（手写）"

---

## 第45页
**图片内容：** 许可人措施终结的手写截图。
时间、人员姓名均画"/"

---
## 第46页

**图片内容：** 汇报调度栏的手写记录截图。

- "未拉开接地刀闸双重名称或编号：（手写，已模糊，内容为500kV某某变电站500kV某某甲线线路侧54637接地开关、500kV某某变电站500kV某某线线路侧54537接地开关。）"
- "共 2 把"
- "未拆除接地线装设地点及编号：无"
- "共 0 组"
- "值班负责人签名：（手写，已模糊）"
- "值班调度员（姓名）：某某某（手写签名，已模糊）"
- "时间：2018年02月28日20时19分（手写）"

---

## 第47页
**图片内容：** 备注栏的手写截图。
备注(工作转移、安全交代补充签名等): [ 交底单号：2018-02-S0-028]无

---
## 第49页
**图片内容：** 工作票中填写日期和时间的机打截图。
时间：2018年02月27日16时24分
时间：2018年02月27日17时18分
时间：2018年0月27日18时23分

---
## 第51页

**图片内容：** 作业终结栏的手写记录截图。
- "工作负责人签名：某某某（手写签名及电话号码XXXXXXXX，已模糊）"
- "工作许可人签名：某某某（手写签名，已模糊）"
- "终结方式：电话办理（手写）"
- "时间：2018年02月28日19时45分（手写）"

---

## 第52页

**图片内容：** 工作票"变更情况"栏及作业终结栏的局部截图。

- 变更情况表格共3行，列包括：变更情况、工作票签发人/工作许可人、工作负责人、变更时间。
- 三行变更情况均填写为"无"，签发人/许可人、负责人栏均画"/"，变更时间栏为空白格式（__月__日__时__分）。
- 下方有"延长到：__年__月__日__时__分"（空白格式）。
- 人员签名栏：工作许可人签名处画"/"，工作负责人签名处画"/"。
- 作业终结记录："全部作业于2018年02月28日19时45分结束，线路（或配电设备）上所装设的接地线共（6）组和使用的个人保安线已全部拆除，工作人员已全部撤离，材料工具已清理完毕，已恢复作业开始前状态。"

---
## 第53页

**图片内容：** 两张局部截图。

**第1张（48_01）：**
- 一行机打文字："工作负责人及工作班人员总人数共13人"。

**第2张（48_02）：**
- 作业终结栏局部："全部作业于2018年02（手写日期）共（6）组和使用的个（人保安线已全部拆除）已恢复作业开始前状态。"

---
## 第54页

**图片内容：** 工作许可栏的手写记录截图。
- "□工作许可人负责的本工作票"工作要求的安全措施"栏所述措施已经落实。"
- "线路、设备：（手写文字，已模糊，内容为500kV某某甲线#...架，500kV某某线...带电运行。）"
- "其他安全注意事项：作业现场风力较大，工作班人员必须控制好起吊绳。"

---

## 第57页

**图片内容：** "工作票附页"的扫描件。
- 附页编号：2018-02-S1-021-01
- "应拉断路器（开关）和隔离开关（刀闸）（厂站名及双重名称或编号）：二次侧空气开关气开。"
- "其他安全措施和注意事项："
  - "双安全带。4.工作人员与带电线路最小安全距离不小于5米，与绝缘架空地线最小安全距离不小于0.4米，作业人员严禁进入500kV某某乙线导线横担范围内。5.工作应在良好天气下进行，如遇雷、雨、风速超过10.7米/秒暂停工作。6.起吊重物必须栓牢固定，吊垂下方不得站人。7.进出绝缘子串时必须使用后备保护。8.工作结束，拆除所装设的接地线，人员全部撤离现场后，工作负责人向许可人汇报。"
- 签名栏：
  - 工作负责人：某某某（手写，已模糊）
  - 工作票签发人：某某某（手写，已模糊）
  - 工作许可人：某某某（手写，已模糊）
  - 工作票会签人：刘雪锋（手写，已模糊）

---
## 第58页

**图片内容：** 两张竖排文字截图，为工作票各联的标注。

**第1张（53_01）：** 竖排文字"工作许可人保存联"。

**第2张（53_02）：** 竖排文字"工作负责人保存联"。

---
## 第59页

**图片内容：** "分组工作派工单"的机打表格截图。
- 标题：某某电网某某供电局 分组工作派工单
- 对应工作票编号：2018-02-S1-017
- 分组工作负责人：某某某（机打，已模糊）
- 分组编号：02
- 分组人员（不包括分组工作负责人）：某某某、某某某、某某某、某某某（机打人名，已模糊）
- 共5人（包括分组负责人）

---

## 第60页

**图片内容：** 工作票上的印章和手写记录局部。
- 上方为"合　格"印章框，旁边有手写签名（已模糊）和日期"2018年03月03日"。
- 下方为"工作终结"印章框。
- 右侧竖排文字为"工作间"。（此处文字被截断不完整）

---
## 第61页

**图片内容：** 工作票编号栏的手写记录截图。
- "编号：S2017-07-S1-002"（手写编号）

---
## 第67页

**图片内容：** 一张"作业分类与作业项目控制方式"对照表截图。

表格列从左至右为：作业分类、作业任务、作业项目控制方式（分三小列：作业指导书（作业表单）√、施工方案√、工作票√）。

主要内容：

- **7.1 线路运行**：地面巡视、带电登塔巡视、停电登塔巡视、多旋翼无人机巡视——以上四项均在"工作票"列打√。
- **7.2 线路停电检修**：
  - 停电更换绝缘子：500kV线路耐张串绝缘子、500kV线路耐张串单片绝缘子、500kV线路跳串绝缘子、500kV线路直线串绝缘子（V/L串）——"作业指导书"列和"工作票"列均打√。
  - 停电修补导、地线——"作业指导书"列为红色√标记，"施工方案"列和"工作票"列均打√。
  - 金具检查、紧固、绝缘子清扫、金具更换——"作业指导书"列打√。
- **7.3 线路带电检修**：带电修补导/地线（安装/调整）防振锤、500kV线路带电更换间隔棒——"作业指导书"列和"工作票"列均打√。
- **7.4 带电杆塔及邻近带电体检修**：
  - 调整避雷线放电间隙、拆除杆塔鸟巢、补装/更换杆塔铺材、安装/补充安储环设施——"作业指导书"列和"工作票"列均打√。
  - 挂设/取样防污绝缘子——"作业指导书"列和"工作票"列打√。
  - 杆塔接地电阻测量、红外测温——三列均空白。
  - 交叉跨越测量、杆塔倾斜测量——"作业指导书"列打√。
- **7.5 预防性试验**：
  - 绝缘子盐密灰密电阻测量、电磁场强度测量、带电作业条件测量、导线光缆弧垂测量、杆塔经纬度测量、线路验收基础/杆塔/金具/附件测量——"作业指导书"列打√。
  - 导线地线OPGW更换——三列均打√。
  - 绝缘子串大修——"作业指导书"列和"工作票"列打√。
  - 带电安装防雷装置、停电安装防雷装置、带电安装在线监测装置——"作业指导书"列和"施工方案"列打√。

表格中可见一个绿色方框空白单元格（位于"杆塔接地电阻测量"行右侧），其余勾选标记均为黑色手写/打印√。


---
## 第69页

**图片内容：** "某某工作站输电线路作业区域内部风险评估表"的大表格截图。
- 编号：XX-FX-03
- 部门：某某分公司
- 班、站、所：某某工作站
- 评估时间：2018年2月27日

表格列包括：序号、任务、作业步骤、危害名称、危害类别、危害分布特性及产生风险条件、可能导致的事故后果、细分风险种类、风险等级、可能暴露的人员、设备及其他信息、现有的控制措施、后果（风险等级分析）、暴露可能性、风险值、风险等级、建议采取的控制措施、控制措施有效性、控制措施的成本因素、控制措施判断结果、作业指导书、作业方案、工作票、作业表单、责任人/完成时间、检查人/完成时间。

表格内容包含3行作业任务（均为500kV某某甲线停电修补导线相关）：
1. 途中乘车：不安全的行为和道路环境（交通），可能导致人员重伤或死亡，人身安全/乘车人员车辆，风险等级50，暴露2，风险值0.50，低风险。控制措施包括驾驶员安全教育、行车安全措施、车辆检查等。
2. 办理工作票进行安全技术交底：工作票填写有误危害，可能导致作业人员死亡，人身安全/参加作业人员，风险等级25，暴露1，风险值0.5，可接受的风险。控制措施包括工作负责人/工作票签发人必须经公司考试合格、工作负责人认真开展安全技术措施交底等。
3. 办理工作票许可手续：指挥错误行为危害，可能导致作业人员重伤/触电/坠落，人身安全/参加作业人员，风险等级25，暴露1，风险值0.5，可接受的风险。控制措施包括到达工作现场后作业人员处于待命状态、工作负责人必须与许可人联系等。

右下角有手写签名和日期（已模糊）。

---

## 第71页

**第1张（71_01）：** "安全、技术措施交底单"扫描件。
- 编号：XX-AJ-01
- 工作项目名称：500kV某某甲线#253-#240塔A、C相导线修补（手写）
- 交底人：（手写签名，已模糊）
- 交底时间：2018年02月22日（手写）
- 交底地点：#124塔（手写）
- 交底内容：
  - 一、组织措施：现场工作负责人某某某；安全监护人：某某某；工作人员：（多人手写签名列表，已模糊）。
  - 二、安全措施（共8条）：
    1. 作业前工作负责人办理线路第一种工作票，工作负责人与许可人联系，告知工作内容，得到工作许可后验明线路确无电压后，方可在500kV某某甲线#124塔小号侧、#124塔大号侧分别装设接地线后方可开始工作。
    2. 工作前工作负责人必须对所有工作班人员进行安全技术交底，交待现场安全措施、技术措施、作业方法及主要风险，做到"三交、三查"，认真核对线路名称、杆塔号，防止误登杆塔。
    3. 在线路装设接地线前，应在接地部位验明线路确无电压，验电时应使用相应电压等级的验电器在设备的接地处逐相验电；验电时应戴绝缘手套，验电人体与被验电设备的最小安全距离500kV：5米；验电之前应先验实验电，听到警报声才能继续使用。
    4. 接地线装设前应对接地各连接部位紧固度进行仔细检查，确保紧固到位、连接可靠；作业人员在装设接地线时应保证其与接地棒各部连接牢固；多日连续停电作业时，工作负责人在每天开始工作前应派人检查接地线各部件的连接是否完好。
    5. 装设接地线时，应先接地端，后接导体端，接地线应接触良好、连接可靠，拆接地线的顺序与此相反。
    6. 现场作业人员得到工作负责人的工作许可后，核对线路名称和杆塔号后，方可登塔工作。
    7. 登塔过程中严格使用安全带或双钩上下塔，塔上作业人员的安全带应栓在牢固的构件上，塔上水平位移、作业转位时应失去安全带保护，应在杆塔上作业时，塔上作业人员在塔上位移应沿横担内侧进行，塔上移动条件不允许时，严禁作业人员沿横担外侧、杆塔移动；在进行出线作业时，必须采用双钩保护。
    8. 在停电大修时使用的验电器、接地线等较长、较重的工具，作业人员应先将小绳传递。

**第2张（71_02）：** 受交底人签名栏的续页。
- "受交底人（签字）：（多人手写签名列表，已模糊）"
- "说明：线路检修、大修技改、带电作业、预试定检或需编制"施工方案"的作业项目开工前，由工作负责人依据编写的施工方案，结合实际工作具体情况确定交底内容，对全体作业人员进行安全技术交底。"
- "记录人：某某某（手写，已模糊）"

---

## 第73页

**第1张（73_01）：** "某某工作站 班前班后会记录"扫描件。
- 标题：某某工程公司
- 编号：XX-AQ-AJ-02
- 日期：2018年02月28日，星期三，天气：晴
- 主持人：某某某（手写，已模糊）
- 应到人数：13人，实到人数：13人
- 记录：
  - "1、"三交""
  - ① 任务是：500kV某某甲线#253-#240塔导线修补（手写）
  - 小组编号表格：小组负责人、小组成员、工作区段（#253-#240），含多人手写签名（已模糊）。
  - ② 安全：（手写文字，已模糊，内容为登塔作业注意事项、正确使用安全带、工器具检查等。）
  - ③ 技术：严格执行云南电网有限责任公司《架空输电线路运行规程》及《110~750kV架空输电线路施工及验收规范》GB 50233-2014中相关要求。重点检查项目：a.不同金属、不同规格、不同绞制方向的导线严禁在一个耐张段内连接；b.压接进行自检合格后，应在压接管上打上操作人员的钢印；c.在一个档距内每根导线或架空地线上只允许有一个接续管和两个补修管，并应符合相关要求；d.检查连接部位有无无线股绞制不良、断股、胶股现象；e.连接管附近不得有明显松股现象；f.压接尺寸不得超过0.866×0.990D±0.2；g.压接后接管弯超是否超标。
- 3、三查（查衣着、查"三宝"、查精神状态）：
  - ① 我们的工作手套是否已经完备（是□ 否□）
  - ② 我们的这项工作风险管控措施是否清楚（是□ 否□）
  - ③ 是否还有安全问题（是□ 否□）

**第2张（73_02）：** 班前班后会记录的续页。
- "4、班前三询问制："
  - ① 我们的工作手套是否已经完备（是☑ 否□）
  - ② 我们的这项工作风险管控措施是否清楚（是☑ 否□）
  - ③ 是否还有安全问题（是□ 否☑）
- "5、作业危险点：①.交通安全；②.高处坠落；③.触电；④.物体打击；⑤.森林火灾。其它低风险和可接受的风险详见作业区域内、外部风险评估表。"
- "5、注意事项："（共10条，内容为接地线装设、工器具试验、安全带使用、雨天作业、监护、断线剪断防护、上下传递物件、作业结束后清理现场等要求。）
- "6.班后会总结：按照作业要求，已完成工作任务，工作班正确使用安全防护用品，作业过程中未发生违章行为。（手写）"
- "记录人：某某某（手写，已模糊）"
- "参加人员签名：（多人手写签名列表，已模糊）"
- "工作站站长签名：某某某（手写，已模糊）"
- "2018年02月28日"
- "说明：班前、班后会由班组长（工作负责人）负责组织召开，工作站管理人员不定时参加。"

---

## 第74页

**图片内容：** "安全工器具、个人防护用品使用前检查表"扫描件。
- 单位：某某送变电工程有限公司（手写，已模糊）
- 班组：某某作业班（手写，已模糊）
- 工作任务：500kV某某甲线...导线修补（手写，已模糊）
- 编号：XX-AQ-AF-04
- 表格列：序号、安全工器具名称、编号、检查时间、检查人员、试验合格证是否有效、外观观察和检查是否正常、零部件是否缺失、连接部位是否松脱、是否潮湿/污浊、承力部件是否存在断裂前兆、其他检查内容和要求。
- 表格内容为12行安全工器具（安全帽、安全带等），每行均已打钩（是/否），检查人员和检查时间为手写（已模糊）。
- 右侧"其他检查内容和要求"列有手写标注（已模糊）。
- 底部说明：1.安全工器具在使用前应检查其状态是否良好，并在对应的检查项目中打"√"。2."其他检查内容"是指《电业安全工作规程》、《电力建设安全工作规程》和《南方电网公司安全工器具技术规范》对该类安全工器具规定的其他检查内容和要求。

---

## 第75页

**图片内容：** "线路工作接地线使用登记管理表"扫描件。
- 对应工作票编号：2018-02-S1-021（手写）
- 工作负责人：某某某（手写，已模糊）
- 表格列：序号、接地线类型、接地线编号、安装点（杆塔/编号）、装设时间及执行人、拆除时间及执行人、核实方式（现场核实/电话核实）、电话核实方式、汇报人、核实时间、备注。
- 表格共6行，接地线类型均为"分相式"，编号为08-018-A/B/C和08-019-A/B/C。
- 安装点为500kV某某甲线#...塔A/B/C相（手写，已模糊）。
- 装设时间均为2018年02月28日，执行人为多人手写签名（已模糊）。
- 拆除时间均为2018年02月28日，拆除人为多人手写签名（已模糊）。
- 核实方式有现场核实、电话核实两栏，对于的栏目有手写的勾。
- 备注栏和电话核实汇报人为手写签名（已模糊）。
